<!doctype html><html lang="zh-Hant"><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>AHU 實作教室｜AVEVA FMCS</title><style>
:root{--navy:#112d3b;--teal:#087f78;--paper:#f3f6f3;--line:#d7e2dc}*{box-sizing:border-box}html{scroll-behavior:smooth;scroll-padding-top:90px}body{margin:0;background:var(--paper);font:18px/1.8 system-ui,'Noto Sans TC',sans-serif;color:var(--navy)}header{position:sticky;top:0;z-index:5;background:#f3f6f3ed;border-bottom:1px solid var(--line);padding:14px 5%;display:flex;justify-content:space-between;align-items:center;backdrop-filter:blur(12px)}a{color:var(--teal)}header a{text-decoration:none;margin-left:20px;font-size:15px}main{max-width:1240px;margin:auto;padding:0 30px}.hero{padding:70px 0 45px;display:grid;grid-template-columns:1.2fr 1fr;gap:55px;align-items:center}.eyebrow{font-size:13px;letter-spacing:2px;color:var(--teal);font-weight:800}h1{font-size:clamp(38px,5vw,66px);line-height:1.2;letter-spacing:-2px;margin:18px 0}h2{font-size:32px;line-height:1.4;margin:12px 0 18px}h3{margin:0;font-size:21px}p{color:#53666c}.button,button{display:inline-block;border:0;border-radius:6px;background:var(--teal);color:white;padding:12px 22px;text-decoration:none;font-size:16px;cursor:pointer}.secondary{background:#e0ebe6;color:var(--navy)}.machine{background:var(--navy);padding:30px;border-radius:12px;color:white}.machine svg{width:100%}.machine p{color:#b8d8d2;font-size:14px}.tags{display:flex;gap:10px;flex-wrap:wrap;margin-top:25px}.tags span{font-size:13px;border:1px solid var(--line);padding:5px 12px;border-radius:25px}.layout{display:grid;grid-template-columns:230px 1fr;gap:55px}.side{position:sticky;top:100px;align-self:start;padding:15px 0}.side a{display:block;font-size:14px;text-decoration:none;padding:7px 0;color:#4c6164}.side progress{width:100%;accent-color:var(--teal)}.lesson{padding:42px 0;border-top:1px solid var(--line)}li{padding:7px 0}ol{padding-left:24px}.check{border-left:4px solid var(--teal);background:#e5eee8;padding:18px 22px;margin:24px 0}.complete{font-size:15px;color:var(--teal)}input[type=checkbox]{width:18px;height:18px;vertical-align:middle;accent-color:var(--teal)}.flow{display:grid;grid-template-columns:repeat(3,1fr);gap:12px;margin:25px 0}.node{padding:20px;background:#fff;border:1px solid var(--line);border-top:3px solid var(--teal)}.node small{display:block;color:#647578}.sim{background:var(--navy);color:white;padding:35px;border-radius:12px;margin:45px 0}.sim p{color:#bdcfcf}.controls{display:flex;gap:15px;flex-wrap:wrap;align-items:center}.reading{font-size:55px;font-weight:750;line-height:1.3;margin:22px 0}.status{padding:12px 18px;background:#204849;border-radius:5px;margin:18px 0}.alarm{background:#773a26}canvas{width:100%;height:160px;background:#163846;border-radius:5px}table{width:100%;border-collapse:collapse;font-size:16px}td,th{text-align:left;padding:12px;border-bottom:1px solid var(--line)}.quiz button{display:block;margin:10px 0;text-align:left;width:100%;background:white;color:var(--navy);border:1px solid var(--line)}footer{padding:45px 0;font-size:14px;color:#637574}#feedback{font-weight:bold} @media(max-width:850px){.hero,.layout{grid-template-columns:1fr}.side{position:static}.side nav{display:none}.hero{padding-top:35px;gap:20px}.flow{grid-template-columns:1fr 1fr}header a{margin-left:10px}main{padding:0 20px}h2{font-size:27px}}@media print{header,.side,.sim,.complete{display:none}.layout{display:block}.lesson{break-inside:avoid}}</style>
<header><b>FMCS / 實作教室</b><nav><a href="#architecture">架構</a><a href="#lesson0">課程</a><a href="#simulation">模擬</a><a href="AHU_FMCS_Training.pptx" download>下載簡報 ↗</a></nav></header><main>
<div class="hero"><div><div class="eyebrow">AVEVA SYSTEM PLATFORM · IT / MIS</div><h1>從一台空調箱，<br>看懂整個 FMCS。</h1><p>以記憶體製造廠 AHU 為情境，跟著資料走一遍：從 PLC 讀值、設備建模，到畫面、警報與歷史。</p><a class="button" href="#lesson0">開始實作課程</a> <a class="button secondary" href="#simulation">試試溫度模擬</a><div class="tags"><span>10 節短課程</span><span>繁體中文</span><span>2023 R2 系列概念</span></div></div><div class="machine"><svg viewBox="0 0 480 220" role="img" aria-label="AHU 簡化剖面示意"><rect x="20" y="40" width="440" height="140" rx="8" fill="#234b59" stroke="#8fc4b4" stroke-width="2"/><path d="M80 55v110m12-110v110m12-110v110" stroke="#afc7af" stroke-width="4"/><path d="M170 65l30 90 30-90 30 90" fill="none" stroke="#6bbbd4" stroke-width="6"/><circle cx="360" cy="110" r="45" fill="#153a45" stroke="#9cd5bf"/><g fill="#8fd4b7"><ellipse cx="360" cy="90" rx="12" ry="22"/><ellipse cx="343" cy="122" rx="22" ry="12" transform="rotate(-30 343 122)"/><ellipse cx="380" cy="122" rx="22" ry="12" transform="rotate(30 380 122)"/></g><path d="M10 110h45m365 0h50" stroke="#edcc83" stroke-width="6"/><text x="62" y="210" fill="white" font-size="16">濾網</text><text x="188" y="210" fill="white" font-size="16">盤管</text><text x="340" y="210" fill="white" font-size="16">風機</text></svg><p>簡化設備示意。實際潔淨室另有 MAU、FFU 等系統。本教材為教學案例，未連接工廠設備。</p></div></div>
<section id="architecture" class="lesson"><div class="eyebrow">SYSTEM MAP</div><h2 id="topic-1">PLC 控制現場，AVEVA 讓資料可見。</h2><p>讀值路徑依序為 01 至 04，再分別送到操作畫面與歷史服務。IDE 另將專案設定保存於 Galaxy SQL 資料庫。</p><div class="flow"><div class="node">01 感測器<small>溫度、壓差、風機回授</small></div><div class="node">02 PLC<small>控制、連鎖與保護</small></div><div class="node">03 OI Server<small>驅動與 SuiteLink 通訊</small></div><div class="node">04 AppEngine<small>AHU_001 設備物件</small></div><div class="node">05 InTouch / OMI<small>即時畫面、警報與操作</small></div><div class="node">06 Historian<small>歷史收集與趨勢查詢</small></div></div><table><tr><th>資料</th><th>保存位置</th></tr><tr><td>範本、物件與設定</td><td>Galaxy Repository / SQL Server</td></tr><tr><td>溫度、壓差等歷史值</td><td>Historian / History Blocks</td></tr><tr><td>工單與每日彙總</td><td>自建 SQL 業務資料庫，需另行整合</td></tr></table></section>
<div class="layout"><aside class="side"><b>學習路線</b><p id="progressText">0 / 10 已完成</p><progress id="progress" max="10" value="0"></progress><nav><a href="#lesson0">01　先看懂一台 AHU</a><a href="#lesson1">02　現場到畫面的資料路徑</a><a href="#lesson2">03　步驟 1：準備 PLC 點位表</a><a href="#lesson3">04　步驟 2：建立執行架構</a><a href="#lesson4">05　步驟 3：建立範本與實例</a><a href="#lesson5">06　步驟 4：接上通訊與 I/O</a><a href="#lesson6">07　步驟 5：建立操作畫面</a><a href="#lesson7">08　步驟 6：設定高溫警報</a><a href="#lesson8">09　步驟 7：設定歷史收集</a><a href="#lesson9">10　步驟 8：完成驗收與排錯</a></nav></aside><div><section id="lesson0" class="lesson"><div class="eyebrow">LESSON 01</div><h2 id="topic-2">先看懂一台 AHU</h2><p>AHU 是空調箱，負責處理並輸送空氣。本案例以記憶體廠的空調服務區域為背景，先學一台設備。</p><ol><li>送風溫度：18.5°C</li><li>區域溫度：23.0°C</li><li>風機運轉與故障回授</li><li>濾網壓差：150 Pa</li></ol><div class="check"><b>驗收重點</b><br>能說出 PLC 控制、AVEVA 監看各自的責任。</div><label class="complete"><input type="checkbox" data-lesson="0"> 我已理解這一節</label></section><section id="lesson1" class="lesson"><div class="eyebrow">LESSON 02</div><h2 id="topic-3">現場到畫面的資料路徑</h2><p>本例採 PLC、OI Server、SuiteLink 與 DDESuiteLinkClient 連接路徑。</p><ol><li>感測器提供溫度與壓差訊號</li><li>PLC 執行控制、連鎖與保護</li><li>OI Server 依 PLC 型號使用適用驅動</li><li>AppEngine 更新 AHU_001 的 Attribute</li></ol><div class="check"><b>驗收重點</b><br>知道 PLC 品牌、通訊協定及驅動版本後，再設定連線。</div><label class="complete"><input type="checkbox" data-lesson="1"> 我已理解這一節</label></section><section id="lesson2" class="lesson"><div class="eyebrow">LESSON 03</div><h2 id="topic-4">步驟 1：準備 PLC 點位表</h2><p>點位表像 API 規格，先約定名稱、型別、方向與工程單位。</p><ol><li>SupplyTemp／Float／讀取／°C</li><li>RoomTemp／Float／讀取／°C</li><li>FanRunning、FanFault／Boolean／讀取</li><li>FilterDP／Float／讀取／Pa</li><li>StartRequest／Boolean／寫入</li></ol><div class="check"><b>驗收重點</b><br>本頁名稱為示意別名，實際 PLC 位址須由點位表確認。</div><label class="complete"><input type="checkbox" data-lesson="2"> 我已理解這一節</label></section><section id="lesson3" class="lesson"><div class="eyebrow">LESSON 04</div><h2 id="topic-5">步驟 2：建立執行架構</h2><p>在 IDE 的 Model 配置邏輯歸屬，在 Deployment 檢查執行位置。</p><ol><li>WinPlatform：FMCS_Platform，對應執行電腦</li><li>AppEngine：FMCS_Engine，承載物件</li><li>Area：Cleanroom_HVAC，空調區域</li><li>DDESuiteLinkClient 實例：PLC_Client</li></ol><div class="check"><b>驗收重點</b><br>確認引擎指派至正確 Platform，設備歸屬正確 Area。</div><label class="complete"><input type="checkbox" data-lesson="3"> 我已理解這一節</label></section><section id="lesson4" class="lesson"><div class="eyebrow">LESSON 05</div><h2 id="topic-6">步驟 3：建立範本與實例</h2><p>從 $UserDefined 衍生 $AHU_Template，再建立 AHU_001。</p><ol><li>Templates：建立衍生範本</li><li>Attributes：新增溫度、壓差與狀態</li><li>設定型別與工程單位，先用內部模擬值</li><li>儲存並 Check-in，建立設備實例</li></ol><div class="check"><b>驗收重點</b><br>Object Viewer 能讀到模擬值。第二台設備可沿用同一範本。</div><label class="complete"><input type="checkbox" data-lesson="4"> 我已理解這一節</label></section><section id="lesson5" class="lesson"><div class="eyebrow">LESSON 06</div><h2 id="topic-7">步驟 4：接上通訊與 I/O</h2><p>先證明 OI Server 能讀 PLC，再設定設備 Attribute 的輸入參照。</p><ol><li>OI Server：設定裝置與通訊群組</li><li>PLC_Client：設定 Server、Topic 等適用欄位</li><li>AHU_001：將各屬性對應點位</li><li>Validate、Check-in，部署所需物件</li><li>Object Viewer：比對數值、時間與品質</li></ol><div class="check"><b>驗收重點</b><br>PLC 23.0°C 與 AVEVA 相符；若為 230，確認縮放責任。</div><label class="complete"><input type="checkbox" data-lesson="5"> 我已理解這一節</label></section><section id="lesson6" class="lesson"><div class="eyebrow">LESSON 07</div><h2 id="topic-8">步驟 5：建立操作畫面</h2><p>使用已安裝且授權的 InTouch 或 OMI，綁定設備屬性。</p><ol><li>數字元件：RoomTemp、SupplyTemp、FilterDP</li><li>風機圖示：綁定 FanRunning</li><li>故障指示：綁定 FanFault</li><li>資料品質不正常時，清楚顯示資料無效</li><li>先完成唯讀畫面，再於測試環境加入命令</li></ol><div class="check"><b>驗收重點</b><br>畫面值與 Object Viewer 相符，通訊中斷不冒充正常。</div><label class="complete"><input type="checkbox" data-lesson="6"> 我已理解這一節</label></section><section id="lesson7" class="lesson"><div class="eyebrow">LESSON 08</div><h2 id="topic-9">步驟 6：設定高溫警報</h2><p>教學條件：溫度高於 25°C 持續 30 秒發報，回到 24.5°C 以下恢復。</p><ol><li>在 RoomTemp 配置適用的高限警報</li><li>依版本設定延遲與回復死區</li><li>加入警報清單並驗證發生、確認及恢復</li><li>警報確認表示人員已知悉，不等於異常消失</li></ol><div class="check"><b>驗收重點</b><br>所有門檻都是教學值，正式設定依設備及廠務規範。</div><label class="complete"><input type="checkbox" data-lesson="7"> 我已理解這一節</label></section><section id="lesson8" class="lesson"><div class="eyebrow">LESSON 09</div><h2 id="topic-10">步驟 7：設定歷史收集</h2><p>Galaxy SQL 存專案設定，Historian 保存設備時間序列。</p><ol><li>在溫度與壓差屬性啟用 History</li><li>設定收集條件、死區與必要的強制儲存</li><li>AppEngine 設定 Historian 目的地</li><li>確認服務、授權、連線，再簽入部署</li><li>趨勢查詢檢查數值、時間戳記與品質</li></ol><div class="check"><b>驗收重點</b><br>Historian 歷史值主要存在 History Blocks，備份要包含它們。</div><label class="complete"><input type="checkbox" data-lesson="8"> 我已理解這一節</label></section><section id="lesson9" class="lesson"><div class="eyebrow">LESSON 10</div><h2 id="topic-11">步驟 8：完成驗收與排錯</h2><p>一次只改一個條件，沿著資料流找到問題所在。</p><ol><li>模擬 23°C 變 26°C，確認畫面更新</li><li>持續超限 30 秒，確認發報</li><li>確認警報後，降至 24.5°C 以下檢查恢復</li><li>查趨勢確認歷史值可追溯</li><li>斷開模擬通訊，確認品質無效提示</li></ol><div class="check"><b>驗收重點</b><br>先讓單路通訊穩定，再加入 RedundantDIObject 主備來源。</div><label class="complete"><input type="checkbox" data-lesson="9"> 我已理解這一節</label></section></div></div>
<section class="sim" id="simulation"><div class="eyebrow" style="color:#9fd3be">INTERACTIVE LAB · 模擬資料</div><h2 id="topic-12">溫度升高後，警報會怎麼變？</h2><p>高於 25°C 持續 30 秒發報，低於 24.5°C 恢復。點「推進 10 秒」加速練習，不代表現場掃描週期。</p><div class="controls"><label for="temp">區域溫度</label><input id="temp" type="range" min="20" max="29" step="0.1" value="23"><button id="advance">推進 10 秒</button><button id="ack" class="secondary">確認警報</button><label><input id="connection" type="checkbox" checked> 通訊連線</label><button id="reset" class="secondary">重設</button></div><div class="reading" id="reading">23.0°C</div><div class="status" id="alarmStatus" aria-live="polite">正常／尚無高溫警報</div><canvas id="trend" width="1000" height="160" aria-label="模擬溫度趨勢"></canvas><p id="simDetail">模擬時間 0 秒。資料品質 Good。</p></section>
<section class="lesson quiz"><div class="eyebrow">QUICK CHECK</div><h2 id="topic-13">檢查一下：設備歷史值主要存在哪裡？</h2><button data-answer="0">Galaxy 的一般 SQL 資料表</button><button data-answer="1">Historian 的 History Blocks</button><button data-answer="0">IDE 編輯視窗</button><p id="feedback" aria-live="polite"></p></section>
<footer><b>使用範圍</b><p>本教材採簡化教學架構，非特定記憶體廠設計。溫度、壓差、警報門檻與點位別名都是範例。實際通訊欄位、授權與功能請依已安裝版本確認。學習進度保存在目前瀏覽器。</p><b>延伸與官方參考</b><p><a href="https://www.aveva.com/en/perspectives/success-stories/global-semiconductor-company/" target="_blank" rel="noopener">AVEVA 半導體廠應用案例 ↗</a><br><a href="https://docs-be.aveva.com/bundle/sp-getstarted-2023-r2/raw/resource/enus/sp-getstarted-2023-r2.pdf" target="_blank" rel="noopener">System Platform 2023 R2 入門指南 ↗</a><br><a href="https://docs-be.aveva.com/bundle/sp-historian-2023-r2/raw/resource/enus/sp-historian-2023-r2.pdf" target="_blank" rel="noopener">Historian 2023 R2 文件 ↗</a></p></footer></main><script src="app.js"></script></html>