<!doctype html><html lang="zh-Hant"><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>AVEVA 實畫教室｜Modbus TCP 與通訊備援</title><style>
:root{--ink:#183049;--blue:#315cdc;--bg:#f5f7fa;--line:#dce3ed}*{box-sizing:border-box}html{scroll-behavior:auto;scroll-padding-top:90px}body{margin:0;color:var(--ink);background:var(--bg);font:18px/1.85 system-ui,sans-serif}header{position:sticky;top:0;z-index:5;background:#f5f7faf2;border-bottom:1px solid var(--line);display:flex;justify-content:space-between;padding:16px 5%;backdrop-filter:blur(10px)}a{color:var(--blue)}header a{text-decoration:none;font-size:15px;margin-left:18px}main{max-width:1260px;margin:auto;padding:0 35px}.hero{display:grid;grid-template-columns:1fr 1fr;gap:45px;padding:65px 0}.eyebrow{color:var(--blue);font-size:13px;letter-spacing:2px;font-weight:800}h1{font-size:clamp(36px,4.6vw,58px);line-height:1.25;letter-spacing:-1px;margin:15px 0}h2{font-size:30px;line-height:1.4}p{color:#5b6b7c}.button,button{background:var(--blue);color:white;border:0;padding:12px 20px;border-radius:6px;font-size:16px;cursor:pointer;display:inline-block;text-decoration:none}.hero img{width:100%;box-shadow:0 12px 30px #19324b20;border:1px solid var(--line);border-radius:7px}.caption,figcaption{font-size:13px;color:#607184}.hero figure{margin:0;align-self:center}.intro{border-top:1px solid var(--line);padding:32px 0}.flow{display:grid;grid-template-columns:1fr 1fr;gap:18px}.node{background:white;border:1px solid var(--line);padding:20px}.node b{color:var(--blue)}.node p{margin:4px 0;font-size:16px}.wide{grid-column:1/-1}.layout{display:grid;grid-template-columns:260px 1fr;gap:50px}aside{position:sticky;top:95px;align-self:start;font-size:14px}aside a{display:block;padding:6px 0;text-decoration:none;color:#52677e}progress{accent-color:var(--blue);width:100%}.lesson{padding:45px 0;border-top:1px solid var(--line)}figure{margin:25px 0}.zoom{display:block;padding:0;background:white;border:1px solid var(--line);width:100%;cursor:zoom-in}.zoom img{display:block;width:100%;max-height:510px;object-fit:contain}li{padding:8px 0}ol{padding-left:24px}.check{background:#e8eefb;border-left:4px solid var(--blue);padding:16px 22px;margin:25px 0}.missing{padding:13px 18px;background:#edf0f5;font-size:14px;color:#617187}.lesson label{font-size:15px}input[type=checkbox]{accent-color:var(--blue);height:18px;width:18px;vertical-align:middle}table{border-collapse:collapse;width:100%;font-size:15px}td,th{padding:12px;border-bottom:1px solid var(--line);text-align:left}code{background:#e9eef5;padding:3px 5px}.lab{padding:35px;background:#183049;color:white;margin:35px 0;border-radius:8px}.lab p{color:#b9cce2}.lab h2{margin-top:5px}.lab button{margin:7px;background:#d8e6fd;color:var(--ink)}.lab .result{font-size:24px;background:#24435f;padding:15px;margin:15px 0}.controls{display:flex;gap:18px;flex-wrap:wrap}.lab label{white-space:nowrap}.quiz button{display:block;width:100%;margin:9px 0;text-align:left;background:white;color:var(--ink);border:1px solid var(--line)}dialog{max-width:96vw;max-height:95vh;border:0;padding:15px;border-radius:8px;background:#f5f7fa}dialog::backdrop{background:#091423dc}dialog img{display:block;max-width:90vw;max-height:78vh;object-fit:contain}dialog button{margin-bottom:10px}footer{font-size:14px;padding:40px 0;color:#65758a}@media(max-width:850px){.hero,.layout{grid-template-columns:1fr;gap:20px}.hero{padding-top:30px}aside{position:static}aside nav{display:none}main{padding:0 20px}header a{margin-left:9px;font-size:13px}.flow{grid-template-columns:1fr}.wide{grid-column:auto}}@media print{header,aside,.lab,.lesson label,dialog{display:none}.layout,.hero{display:block}.lesson{break-inside:avoid}}
.stepcard{display:grid;grid-template-columns:1.15fr 1fr;gap:25px;padding:25px 0;border-bottom:1px solid var(--line);align-items:center}.stepcard figure{margin:0}.stepcard h3{font-size:22px;line-height:1.7;margin:8px 0}.stepcopy p{font-size:14px;line-height:1.8}.stepcard figcaption{line-height:1.7;font-size:12px}.stepcard .zoom img{max-height:420px}.contextimage{width:100%;height:150px;object-fit:contain;background:#edf2f8}.labimage{width:100%;max-height:230px;object-fit:contain;background:#edf2f8;padding:15px;margin-bottom:20px}summary{cursor:pointer;font-weight:650;color:var(--blue);padding:13px 0}details[open] summary{border-bottom:1px solid var(--line)}.stepcopy{min-width:0}dialog img{max-height:80vh}@media(max-width:1000px){.stepcard{grid-template-columns:1fr}.contextimage{height:180px}}</style><link rel="stylesheet" href="ui-guide.css"><header><b>AVEVA 實畫教室</b><nav><a href="#architecture">架構</a><a href="#l0">課程</a><a href="#lab">備援練習</a><a href="AVEVA_Modbus_Redundancy_Tutorial.pptx" download>下載簡報</a></nav></header><main><div class="hero"><div><span class="eyebrow">MODBUS TCP · SUITELINK · REDUNDANCY</span><h1>對著實際畫面，<br>把 PLC 資料接進來。</h1><p>13 節課程、58 個圖文步驟。每個操作說明都有相關軟體圖。點擊圖片後，可再選圖上編號，查看欄位功能、填寫範例、逐步操作與常見錯誤。</p><a class="button" href="#l0">開始圖文教學</a></div><figure><button class="zoom" data-image="assets/suite.png"><img src="assets/suite.png" alt="實際 AVEVA SuiteLink General 設定截圖"></button><figcaption>使用者實際截圖 · 圖中的數值為原始環境設定。</figcaption></figure></div>
<section id="architecture" class="intro"><span class="eyebrow">資料流與角色</span><h2 id="topic-1">Modbus TCP 接 PLC，SuiteLink 接 AVEVA。</h2><div class="flow"><div class="node wide"><img class="contextimage" src="assets/plc-ip.png" alt="相關軟體畫面：plc-ip" loading="lazy"><b>PLC／192.168.10.10</b><p>Modbus TCP Server，TCP Port 502；教學 IP，不是現場設定。</p></div><div class="node"><img class="contextimage" src="assets/oi-ip.png" alt="相關軟體畫面：oi-ip" loading="lazy"><b>主要來源 OI-A</b><p>192.168.10.21 的 MBTCP 驅動讀取 PLC，再由 DI_Primary 透過 SuiteLink 取得資料。</p></div><div class="node"><img class="contextimage" src="assets/groups.png" alt="相關軟體畫面：groups" loading="lazy"><b>備用來源 OI-B</b><p>192.168.10.22 使用相同點位映射，由 DI_Backup 透過 SuiteLink 取得資料。</p></div><div class="node wide"><img class="contextimage" src="assets/rdi-general.png" alt="相關軟體畫面：rdi-general" loading="lazy"><b>共同入口 DI_Redundant</b><p>設定主要／備用 DI 與共同 Scan Group；依來源狀態提供資料給 AHU_001。</p></div><div class="node"><img class="contextimage" src="assets/attr.png" alt="相關軟體畫面：attr" loading="lazy"><b>AHU 模板與設備實例</b><p>整理溫度、狀態、縮放與警報。PLC 控制連鎖仍在現場。</p></div><div class="node"><img class="contextimage" src="assets/runtime.png" alt="相關軟體畫面：runtime" loading="lazy"><b>InTouch 與 Historian</b><p>畫面監看與歷史收集。Galaxy SQL 另保存專案設定。</p></div></div><div class="check">本例是兩台通訊伺服器加一台 PLC。PLC 或共同 AppEngine 故障的風險，不會因兩個 DI 來源自動消失。</div></section>
<section class="intro"><h2 id="topic-2">練習點位對照表</h2><figure><button class="zoom" data-image="assets/step-03-01.svg"><img class="contextimage" src="assets/step-03-01.svg" alt="MBTCP 暫存器與 PLC 參數參考" loading="lazy"></button><figcaption>點位表為課程規劃，截圖為 MBTCP 官方手冊介面。</figcaption></figure><table><tr><th>資料</th><th>類型／Offset</th><th>原始值</th><th>工程值</th></tr><tr><td>區域溫度</td><td>Holding Register／0</td><td>230</td><td>23.0°C</td></tr><tr><td>送風溫度</td><td>Holding Register／1</td><td>185</td><td>18.5°C</td></tr><tr><td>濾網壓差</td><td>Holding Register／2</td><td>150</td><td>150 Pa</td></tr><tr><td>風機運轉／故障</td><td>Discrete Input／0、1</td><td>1／0</td><td>運轉／無故障</td></tr></table><p>以上映射須在 PLC 程式中確實建立。MBTCP 預設六位數 1-based 表示法下，第一筆 Holding Register 是 400001；其他定址模式必須另查驅動說明。</p></section>
<div class="layout"><aside><b>13 節實作路線</b><p id="progressText">0 / 13 已完成</p><progress id="progress" max="13" value="0"></progress><nav><a href="#l0">01　從實際 IDE 找到各物件</a><a href="#l1">02　實驗架構與設備分工</a><a href="#l2">03　點位表：位址、型別與縮放</a><a href="#l3">04　先讓 OI MBTCP 單路讀值成功</a><a href="#l4">05　SuiteLink General：對照實際欄位</a><a href="#l5">06　Topic 與兩個 DI 來源</a><a href="#l6">07　RedundantDIObject：先辨認物件</a><a href="#l7">08　備援配置與 PingItem</a><a href="#l8">09　AHU 模板與兩台實例</a><a href="#l9">10　部署與讀值驗收</a><a href="#l10">11　InTouchViewApp：顯示 Galaxy 資料</a><a href="#l11">12　警報與歷史資料</a><a href="#l12">13　主備切換測試與限制</a></nav></aside><div><section id="l0" class="lesson"><span class="eyebrow">LESSON 01</span><h2 id="topic-3">從實際 IDE 找到各物件</h2><p>先分清範本、實例與中央編輯器，再沿資料流設定。</p><details open><summary>展開本節 4 個圖文操作步驟</summary><article class="stepcard"><figure><button class="zoom" data-image="assets/step-01-01.svg" aria-label="放大步驟 1-1 畫面"><img src="assets/step-01-01.svg" alt="步驟 1-1：左上 Templates 放共用範本，像 C# Class。" loading="lazy"></button><figcaption>使用者提供：System Platform IDE 全覽</figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 01.01</span><h3>左上 Templates 放共用範本，像 C# Class。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-01-02.svg" aria-label="放大步驟 1-2 畫面"><img src="assets/step-01-02.svg" alt="步驟 1-2：左下 Model 放設備與通訊實例，像已建立的物件。" loading="lazy"></button><figcaption>使用者提供：Model 設備與通訊物件</figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 01.02</span><h3>左下 Model 放設備與通訊實例，像已建立的物件。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-01-03.svg" aria-label="放大步驟 1-3 畫面"><img src="assets/step-01-03.svg" alt="步驟 1-3：中央顯示目前開啟物件；選取與開啟是不同動作。" loading="lazy"></button><figcaption>使用者提供：RedundantDIObject Object Information</figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 01.03</span><h3>中央顯示目前開啟物件；選取與開啟是不同動作。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-01-04.svg" aria-label="放大步驟 1-4 畫面"><img src="assets/step-01-04.svg" alt="步驟 1-4：Deployment 檢查電腦與引擎，Derivation 檢查範本來源。" loading="lazy"></button><figcaption><a href="https://gunnerabuzaki2.github.io/aveva-application-server/lessons/L30-DI-Redundancy.html" target="_blank" rel="noopener">公開技術教材：Deployment 檢視，拓樸僅供參考</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 01.04</span><h3>Deployment 檢查電腦與引擎，Derivation 檢查範本來源。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article></details><div class="check"><b>驗收與注意</b><br>能在左側找到 $UserDefined、$DDESuiteLinkClient、$RedundantDIObject。</div><label><input data-complete="0" type="checkbox"> 已完成本節練習</label></section><section id="l1" class="lesson"><span class="eyebrow">LESSON 02</span><h2 id="topic-4">實驗架構與設備分工</h2><p>單一 PLC 加兩台 OI Server，練習通訊來源備援。</p><details ><summary>展開本節 4 個圖文操作步驟</summary><article class="stepcard"><figure><button class="zoom" data-image="assets/step-02-01.svg" aria-label="放大步驟 2-1 畫面"><img src="assets/step-02-01.svg" alt="步驟 2-1：PLC：192.168.10.10，Modbus TCP Server，Port 502。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/communications-pack/OIMBTCP.pdf" target="_blank" rel="noopener">AVEVA MBTCP Driver 手冊，2023，PDF p.39</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 02.01</span><h3>PLC：192.168.10.10，Modbus TCP Server，Port 502。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-02-02.svg" aria-label="放大步驟 2-2 畫面"><img src="assets/step-02-02.svg" alt="步驟 2-2：主要 OI Server：192.168.10.21；備用：192.168.10.22。" loading="lazy"></button><figcaption><a href="https://insourcesolutions.helpjuice.com/aveva-communication-drivers-tech-notes/common-causes-of-oi-server-communication-issues" target="_blank" rel="noopener">InSource 技術文章：MBTCP PLC Parameters，公開畫面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 02.02</span><h3>主要 OI Server：192.168.10.21；備用：192.168.10.22。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-02-03.svg" aria-label="放大步驟 2-3 畫面"><img src="assets/step-02-03.svg" alt="步驟 2-3：DI_Primary、DI_Backup 透過 SuiteLink 連接各自 OI 來源。" loading="lazy"></button><figcaption>使用者提供：DDESuiteLinkClient General</figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 02.03</span><h3>DI_Primary、DI_Backup 透過 SuiteLink 連接各自 OI 來源。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-02-04.svg" aria-label="放大步驟 2-4 畫面"><img src="assets/step-02-04.svg" alt="步驟 2-4：DI_Redundant 統一提供資料，AHU_001 再供 InTouch 與 Historian 使用。" loading="lazy"></button><figcaption><a href="https://gunnerabuzaki2.github.io/aveva-application-server/lessons/L30-DI-Redundancy.html" target="_blank" rel="noopener">公開技術教材：DI Redundancy，General 頁，非你的環境</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 02.04</span><h3>DI_Redundant 統一提供資料，AHU_001 再供 InTouch 與 Historian 使用。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article></details><div class="check"><b>驗收與注意</b><br>範例 IP 不是現場設定。單一 PLC 與 AppEngine 仍可能是單點。</div><label><input data-complete="1" type="checkbox"> 已完成本節練習</label></section><section id="l2" class="lesson"><span class="eyebrow">LESSON 03</span><h2 id="topic-5">點位表：位址、型別與縮放</h2><p>先採 16-bit 原始整數，降低 Float 字序造成的混淆。</p><details ><summary>展開本節 4 個圖文操作步驟</summary><article class="stepcard"><figure><button class="zoom" data-image="assets/step-03-01.svg" aria-label="放大步驟 3-1 畫面"><img src="assets/step-03-01.svg" alt="步驟 3-1：Holding Register offset 0：230，區域溫度 23.0°C。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/communications-pack/OIMBTCP.pdf" target="_blank" rel="noopener">AVEVA MBTCP Driver 手冊，2023，PDF p.39</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 03.01</span><h3>Holding Register offset 0：230，區域溫度 23.0°C。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-03-02.svg" aria-label="放大步驟 3-2 畫面"><img src="assets/step-03-02.svg" alt="步驟 3-2：Holding Register offset 1：185，送風溫度 18.5°C。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/communications-pack/OIMBTCP.pdf" target="_blank" rel="noopener">AVEVA MBTCP Driver 手冊，2023，PDF p.39</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 03.02</span><h3>Holding Register offset 1：185，送風溫度 18.5°C。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-03-03.svg" aria-label="放大步驟 3-3 畫面"><img src="assets/step-03-03.svg" alt="步驟 3-3：Holding Register offset 2：150，濾網壓差 150 Pa。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/communications-pack/OIMBTCP.pdf" target="_blank" rel="noopener">AVEVA MBTCP Driver 手冊，2023，PDF p.39</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 03.03</span><h3>Holding Register offset 2：150，濾網壓差 150 Pa。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-03-04.svg" aria-label="放大步驟 3-4 畫面"><img src="assets/step-03-04.svg" alt="步驟 3-4：Discrete Input offset 0／1：風機運轉／故障回授。" loading="lazy"></button><figcaption><a href="https://insourcesolutions.helpjuice.com/aveva-communication-drivers-tech-notes/common-causes-of-oi-server-communication-issues" target="_blank" rel="noopener">InSource 技術文章：MBTCP Device Groups，公開畫面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 03.04</span><h3>Discrete Input offset 0／1：風機運轉／故障回授。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article></details><div class="check"><b>驗收與注意</b><br>MBTCP 定址設定須與 PLC 手冊一致；預設 1-based 六位數下，offset 0 對應 400001。</div><label><input data-complete="2" type="checkbox"> 已完成本節練習</label></section><section id="l3" class="lesson"><span class="eyebrow">LESSON 04</span><h2 id="topic-6">先讓 OI MBTCP 單路讀值成功</h2><p>對照 MBTCP 驅動的 PLC Parameters 與 Device Groups。不同 PLC 節點會顯示不同選項。</p><details ><summary>展開本節 5 個圖文操作步驟</summary><article class="stepcard"><figure><button class="zoom" data-image="assets/step-04-01.svg" aria-label="放大步驟 4-1 畫面"><img src="assets/step-04-01.svg" alt="步驟 4-1：於管理控制台的 OI Server Manager 找到已安裝的 MBTCP 驅動。" loading="lazy"></button><figcaption><a href="https://insourcesolutions.helpjuice.com/aveva-communication-drivers-tech-notes/common-causes-of-oi-server-communication-issues" target="_blank" rel="noopener">InSource 技術文章：MBTCP PLC Parameters，公開畫面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 04.01</span><h3>於管理控制台的 OI Server Manager 找到已安裝的 MBTCP 驅動。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-04-02.svg" aria-label="放大步驟 4-2 畫面"><img src="assets/step-04-02.svg" alt="步驟 4-2：依驅動節點結構新增 PLC，填 IP、TCP Port 與 PLC 規範的 Unit ID。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/communications-pack/OIMBTCP.pdf" target="_blank" rel="noopener">AVEVA MBTCP Driver 手冊，2023，PDF p.39</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 04.02</span><h3>依驅動節點結構新增 PLC，填 IP、TCP Port 與 PLC 規範的 Unit ID。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-04-03.svg" aria-label="放大步驟 4-3 畫面"><img src="assets/step-04-03.svg" alt="步驟 4-3：設定定址方式、資料型別與必要的 Byte／Word Order。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/communications-pack/OIMBTCP.pdf" target="_blank" rel="noopener">AVEVA MBTCP Driver 手冊，2023，PDF p.39</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 04.03</span><h3>設定定址方式、資料型別與必要的 Byte／Word Order。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-04-04.svg" aria-label="放大步驟 4-4 畫面"><img src="assets/step-04-04.svg" alt="步驟 4-4：建立 Device Group：AHU_PLC，練習更新率可先用 1000 ms。" loading="lazy"></button><figcaption><a href="https://insourcesolutions.helpjuice.com/aveva-communication-drivers-tech-notes/common-causes-of-oi-server-communication-issues" target="_blank" rel="noopener">InSource 技術文章：MBTCP Device Groups，公開畫面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 04.04</span><h3>建立 Device Group：AHU_PLC，練習更新率可先用 1000 ms。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-04-05.svg" aria-label="放大步驟 4-5 畫面"><img src="assets/step-04-05.svg" alt="步驟 4-5：啟用驅動，用診斷工具讀 Holding Register 原始值 230。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/hmi-scada/application-server/ObjectViewer.pdf" target="_blank" rel="noopener">AVEVA Object Viewer 手冊，2020，PDF p.10，舊版介面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 04.05</span><h3>啟用驅動，用診斷工具讀 Holding Register 原始值 230。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article></details><div class="check"><b>驗收與注意</b><br>TCP 502 可連線只證明網路可達，仍要讀到正確 Modbus 資料。</div><label><input data-complete="3" type="checkbox"> 已完成本節練習</label></section><section id="l4" class="lesson"><span class="eyebrow">LESSON 05</span><h2 id="topic-7">SuiteLink General：對照實際欄位</h2><p>PLC 到 OI 是 Modbus TCP，OI 到 Application Server 是 SuiteLink。</p><details ><summary>展開本節 4 個圖文操作步驟</summary><article class="stepcard"><figure><button class="zoom" data-image="assets/step-05-01.svg" aria-label="放大步驟 5-1 畫面"><img src="assets/step-05-01.svg" alt="步驟 5-1：Server node：主要填 192.168.10.21，備用填 192.168.10.22。" loading="lazy"></button><figcaption>使用者提供：DDESuiteLinkClient General</figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 05.01</span><h3>Server node：主要填 192.168.10.21，備用填 192.168.10.22。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-05-02.svg" aria-label="放大步驟 5-2 畫面"><img src="assets/step-05-02.svg" alt="步驟 5-2：Server name：截圖為 MBTCP，必須核對本機驅動對外的實際名稱。" loading="lazy"></button><figcaption>使用者提供：DDESuiteLinkClient General</figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 05.02</span><h3>Server name：截圖為 MBTCP，必須核對本機驅動對外的實際名稱。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-05-03.svg" aria-label="放大步驟 5-3 畫面"><img src="assets/step-05-03.svg" alt="步驟 5-3：Communication protocol：選 SuiteLink；本例不採 DDE。" loading="lazy"></button><figcaption>使用者提供：DDESuiteLinkClient General</figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 05.03</span><h3>Communication protocol：選 SuiteLink；本例不採 DDE。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-05-04.svg" aria-label="放大步驟 5-4 畫面"><img src="assets/step-05-04.svg" alt="步驟 5-4：截圖 127.0.0.1 指 DI 執行電腦本機，不是固定的 PLC IP。" loading="lazy"></button><figcaption><a href="https://insourcesolutions.helpjuice.com/aveva-communication-drivers-tech-notes/common-causes-of-oi-server-communication-issues" target="_blank" rel="noopener">InSource 技術文章：MBTCP PLC Parameters，公開畫面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 05.04</span><h3>截圖 127.0.0.1 指 DI 執行電腦本機，不是固定的 PLC IP。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article></details><div class="check"><b>驗收與注意</b><br>只調整 Server node 不會改變 OI Server 內的 PLC 連線設定。</div><label><input data-complete="4" type="checkbox"> 已完成本節練習</label></section><section id="l5" class="lesson"><span class="eyebrow">LESSON 06</span><h2 id="topic-8">Topic 與兩個 DI 來源</h2><p>Topic 是 SuiteLink 對外讀取範圍，對應 OI 的 Device Group。</p><details ><summary>展開本節 4 個圖文操作步驟</summary><article class="stepcard"><figure><button class="zoom" data-image="assets/step-06-01.svg" aria-label="放大步驟 6-1 畫面"><img src="assets/step-06-01.svg" alt="步驟 6-1：從 $DDESuiteLinkClient 建立所需衍生模板與 DI_Primary、DI_Backup 實例。" loading="lazy"></button><figcaption>使用者提供：DDESuiteLinkClient General</figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 06.01</span><h3>從 $DDESuiteLinkClient 建立所需衍生模板與 DI_Primary、DI_Backup 實例。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-06-02.svg" aria-label="放大步驟 6-2 畫面"><img src="assets/step-06-02.svg" alt="步驟 6-2：在 General 指定各自來源電腦，在 Topic 頁配置 AHU_PLC。" loading="lazy"></button><figcaption><a href="https://gunnerabuzaki2.github.io/aveva-application-server/lessons/L30-DI-Redundancy.html" target="_blank" rel="noopener">公開技術教材：DI Redundancy，Topic 頁，來源名稱不同</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 06.02</span><h3>在 General 指定各自來源電腦，在 Topic 頁配置 AHU_PLC。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-06-03.svg" aria-label="放大步驟 6-3 畫面"><img src="assets/step-06-03.svg" alt="步驟 6-3：兩台 OI 使用相同群組名稱、點位命名與資料意義。" loading="lazy"></button><figcaption><a href="https://insourcesolutions.helpjuice.com/aveva-communication-drivers-tech-notes/common-causes-of-oi-server-communication-issues" target="_blank" rel="noopener">InSource 技術文章：MBTCP Device Groups，公開畫面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 06.03</span><h3>兩台 OI 使用相同群組名稱、點位命名與資料意義。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-06-04.svg" aria-label="放大步驟 6-4 畫面"><img src="assets/step-06-04.svg" alt="步驟 6-4：完成指派、簽入與部署後，分別驗證兩條來源都能讀到 230。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/hmi-scada/application-server/ObjectViewer.pdf" target="_blank" rel="noopener">AVEVA Object Viewer 手冊，2020，PDF p.10，舊版介面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 06.04</span><h3>完成指派、簽入與部署後，分別驗證兩條來源都能讀到 230。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article></details><div class="check"><b>驗收與注意</b><br>Topic 與 OI Device Group 必須一致。來源圖使用 Topic1，本課程規劃名為 AHU_PLC。</div><label><input data-complete="5" type="checkbox"> 已完成本節練習</label></section><section id="l6" class="lesson"><span class="eyebrow">LESSON 07</span><h2 id="topic-9">RedundantDIObject：先辨認物件</h2><p>DI 在此為 Device Integration，備援對象是通訊資料來源。</p><details ><summary>展開本節 4 個圖文操作步驟</summary><article class="stepcard"><figure><button class="zoom" data-image="assets/step-07-01.svg" aria-label="放大步驟 7-1 畫面"><img src="assets/step-07-01.svg" alt="步驟 7-1：Derived from 顯示 $RedundantDIObject，確認範本來源。" loading="lazy"></button><figcaption>使用者提供：RedundantDIObject Object Information</figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 07.01</span><h3>Derived from 顯示 $RedundantDIObject，確認範本來源。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-07-02.svg" aria-label="放大步驟 7-2 畫面"><img src="assets/step-07-02.svg" alt="步驟 7-2：Host 顯示 AppEngine，Area 顯示 Area_001。" loading="lazy"></button><figcaption>使用者提供：RedundantDIObject Object Information</figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 07.02</span><h3>Host 顯示 AppEngine，Area 顯示 Area_001。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-07-03.svg" aria-label="放大步驟 7-3 畫面"><img src="assets/step-07-03.svg" alt="步驟 7-3：General 設主要／備用來源；Scan Group 設共同掃描群組。" loading="lazy"></button><figcaption><a href="https://gunnerabuzaki2.github.io/aveva-application-server/lessons/L30-DI-Redundancy.html" target="_blank" rel="noopener">公開技術教材：DI Redundancy，General 頁，非你的環境</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 07.03</span><h3>General 設主要／備用來源；Scan Group 設共同掃描群組。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-07-04.svg" aria-label="放大步驟 7-4 畫面"><img src="assets/step-07-04.svg" alt="步驟 7-4：Attributes 用來查看物件屬性，執行狀態另用 Object Viewer。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/hmi-scada/application-server/ObjectViewer.pdf" target="_blank" rel="noopener">AVEVA Object Viewer 手冊，2020，PDF p.10，舊版介面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 07.04</span><h3>Attributes 用來查看物件屬性，執行狀態另用 Object Viewer。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article></details><div class="check"><b>驗收與注意</b><br>這張資訊頁只能證明配置歸屬，不能證明通訊或備援已正常。</div><label><input data-complete="6" type="checkbox"> 已完成本節練習</label></section><section id="l7" class="lesson"><span class="eyebrow">LESSON 08</span><h2 id="topic-10">備援配置與 PingItem</h2><p>對照 General、Copy Common Scan Groups 與 Scan Group，再以內建 Help 確認本版診斷屬性。</p><details ><summary>展開本節 5 個圖文操作步驟</summary><article class="stepcard"><figure><button class="zoom" data-image="assets/step-08-01.svg" aria-label="放大步驟 8-1 畫面"><img src="assets/step-08-01.svg" alt="步驟 8-1：建立 DI_Redundant，General 指定 DI_Primary 與 DI_Backup。" loading="lazy"></button><figcaption><a href="https://gunnerabuzaki2.github.io/aveva-application-server/lessons/L30-DI-Redundancy.html" target="_blank" rel="noopener">公開技術教材：DI Redundancy，General 頁，非你的環境</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 08.01</span><h3>建立 DI_Redundant，General 指定 DI_Primary 與 DI_Backup。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-08-02.svg" aria-label="放大步驟 8-2 畫面"><img src="assets/step-08-02.svg" alt="步驟 8-2：建立共同 Scan Group，確認兩個來源都有對應群組與相同項目空間。" loading="lazy"></button><figcaption><a href="https://gunnerabuzaki2.github.io/aveva-application-server/lessons/L30-DI-Redundancy.html" target="_blank" rel="noopener">公開技術教材：Copy Common Scan Groups，非你的環境</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 08.02</span><h3>建立共同 Scan Group，確認兩個來源都有對應群組與相同項目空間。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-08-03.svg" aria-label="放大步驟 8-3 畫面"><img src="assets/step-08-03.svg" alt="步驟 8-3：檢查群組的 PingItem 等可用診斷屬性，選取有效 PLC 項目；本圖僅顯示群組，PingItem 可能需從屬性檢視存取。" loading="lazy"></button><figcaption><a href="https://gunnerabuzaki2.github.io/aveva-application-server/lessons/L30-DI-Redundancy.html" target="_blank" rel="noopener">公開技術教材：Scan Group，Topic1 為來源範例名</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 08.03</span><h3>檢查群組的 PingItem 等可用診斷屬性，選取有效 PLC 項目；本圖僅顯示群組，PingItem 可能需從屬性檢視存取。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-08-04.svg" aria-label="放大步驟 8-4 畫面"><img src="assets/step-08-04.svg" alt="步驟 8-4：PingItem 不是 Windows ping，也不自動證明 PLC 控制程式正在正常掃描。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/hmi-scada/application-server/ObjectViewer.pdf" target="_blank" rel="noopener">AVEVA Object Viewer 手冊，2020，PDF p.10，舊版介面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 08.04</span><h3>PingItem 不是 Windows ping，也不自動證明 PLC 控制程式正在正常掃描。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-08-05.svg" aria-label="放大步驟 8-5 畫面"><img src="assets/step-08-05.svg" alt="步驟 8-5：完成 Validate、Check-in 與部署，確認來源狀態與資料品質。" loading="lazy"></button><figcaption><a href="https://gunnerabuzaki2.github.io/aveva-application-server/lessons/L30-DI-Redundancy.html" target="_blank" rel="noopener">公開技術教材：Scan Group，Topic1 為來源範例名</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 08.05</span><h3>完成 Validate、Check-in 與部署，確認來源狀態與資料品質。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article></details><div class="check"><b>驗收與注意</b><br>若需要偵測 PLC 程式凍結，另設計持續變化的心跳與逾時判斷。</div><label><input data-complete="7" type="checkbox"> 已完成本節練習</label></section><section id="l8" class="lesson"><span class="eyebrow">LESSON 09</span><h2 id="topic-11">AHU 模板與兩台實例</h2><p>共用規格放模板，每台設備的來源與專屬參數放實例。</p><details ><summary>展開本節 5 個圖文操作步驟</summary><article class="stepcard"><figure><button class="zoom" data-image="assets/step-09-01.svg" aria-label="放大步驟 9-1 畫面"><img src="assets/step-09-01.svg" alt="步驟 9-1：從 $UserDefined 衍生 $AHU_Template。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/hmi-scada/application-server/IDE.pdf" target="_blank" rel="noopener">AVEVA Application Server 手冊，2020，PDF p.123，舊版介面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 09.01</span><h3>從 $UserDefined 衍生 $AHU_Template。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-09-02.svg" aria-label="放大步驟 9-2 畫面"><img src="assets/step-09-02.svg" alt="步驟 9-2：新增 RoomTempRaw：Integer；RoomTemp：Float；FanRunning、FanFault：Boolean。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/hmi-scada/application-server/IDE.pdf" target="_blank" rel="noopener">AVEVA Application Server 手冊，2020，PDF p.123，舊版介面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 09.02</span><h3>新增 RoomTempRaw：Integer；RoomTemp：Float；FanRunning、FanFault：Boolean。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-09-03.svg" aria-label="放大步驟 9-3 畫面"><img src="assets/step-09-03.svg" alt="步驟 9-3：將 Raw 與回授的 I/O 參照透過瀏覽器對應 DI_Redundant 的群組及項目。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/hmi-scada/application-server/IDE.pdf" target="_blank" rel="noopener">AVEVA Application Server 手冊，2020，PDF p.131，舊版介面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 09.03</span><h3>將 Raw 與回授的 I/O 參照透過瀏覽器對應 DI_Redundant 的群組及項目。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-09-04.svg" aria-label="放大步驟 9-4 畫面"><img src="assets/step-09-04.svg" alt="步驟 9-4：只在一層設定縮放。若使用支援此功能的 I/O 線性縮放，原始 0–1000 對應 0–100°C；勿再重複除以 10。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/hmi-scada/application-server/IDE.pdf" target="_blank" rel="noopener">AVEVA Application Server 手冊，2020，PDF p.131，舊版介面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 09.04</span><h3>只在一層設定縮放。若使用支援此功能的 I/O 線性縮放，原始 0–1000 對應 0–100°C；勿再重複除以 10。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-09-05.svg" aria-label="放大步驟 9-5 畫面"><img src="assets/step-09-05.svg" alt="步驟 9-5：建立 AHU_001、AHU_002，各自配置資料來源；第二台需有自己的 PLC 點位。" loading="lazy"></button><figcaption>使用者提供：Model 設備與通訊物件</figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 09.05</span><h3>建立 AHU_001、AHU_002，各自配置資料來源；第二台需有自己的 PLC 點位。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article></details><div class="check"><b>驗收與注意</b><br>來源圖的 Attribute001／Pump11 只示範欄位位置。第二台設備需獨立點位或先用內部模擬。</div><label><input data-complete="8" type="checkbox"> 已完成本節練習</label></section><section id="l9" class="lesson"><span class="eyebrow">LESSON 10</span><h2 id="topic-12">部署與讀值驗收</h2><p>Model 看邏輯分類，Deployment 看物件實際執行的位置。</p><details ><summary>展開本節 5 個圖文操作步驟</summary><article class="stepcard"><figure><button class="zoom" data-image="assets/step-10-01.svg" aria-label="放大步驟 10-1 畫面"><img src="assets/step-10-01.svg" alt="步驟 10-1：WinPlatform 對應測試執行電腦，AppEngine 承載通訊與設備物件。" loading="lazy"></button><figcaption><a href="https://gunnerabuzaki2.github.io/aveva-application-server/lessons/L30-DI-Redundancy.html" target="_blank" rel="noopener">公開技術教材：Deployment 檢視，拓樸僅供參考</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 10.01</span><h3>WinPlatform 對應測試執行電腦，AppEngine 承載通訊與設備物件。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-10-02.svg" aria-label="放大步驟 10-2 畫面"><img src="assets/step-10-02.svg" alt="步驟 10-2：確認 Area、來源 DI、RDI 與 AHU 的指派及依賴。" loading="lazy"></button><figcaption><a href="https://gunnerabuzaki2.github.io/aveva-application-server/lessons/L30-DI-Redundancy.html" target="_blank" rel="noopener">公開技術教材：Deployment 檢視，拓樸僅供參考</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 10.02</span><h3>確認 Area、來源 DI、RDI 與 AHU 的指派及依賴。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-10-03.svg" aria-label="放大步驟 10-3 畫面"><img src="assets/step-10-03.svg" alt="步驟 10-3：Validate 後 Check-in，再部署所需物件，依部署訊息排錯。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/media/AVEVA%20InTouch%20HMI%20-%20Getting%20Started%20Guide.pdf" target="_blank" rel="noopener">AVEVA InTouch HMI Getting Started，PDF p.44，簽入視窗</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 10.03</span><h3>Validate 後 Check-in，再部署所需物件，依部署訊息排錯。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-10-04.svg" aria-label="放大步驟 10-4 畫面"><img src="assets/step-10-04.svg" alt="步驟 10-4：Object Viewer：Raw 230、RoomTemp 23.0、品質正常。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/hmi-scada/application-server/ObjectViewer.pdf" target="_blank" rel="noopener">AVEVA Object Viewer 手冊，2020，PDF p.10，舊版介面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 10.04</span><h3>Object Viewer：Raw 230、RoomTemp 23.0、品質正常。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-10-05.svg" aria-label="放大步驟 10-5 畫面"><img src="assets/step-10-05.svg" alt="步驟 10-5：若為 2.3 或 230，檢查是否重複縮放或未縮放。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/hmi-scada/application-server/IDE.pdf" target="_blank" rel="noopener">AVEVA Application Server 手冊，2020，PDF p.123，舊版介面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 10.05</span><h3>若為 2.3 或 230，檢查是否重複縮放或未縮放。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article></details><div class="check"><b>驗收與注意</b><br>成功讀取要同時核對值、品質與更新時間，不能只看畫面有數字。</div><label><input data-complete="9" type="checkbox"> 已完成本節練習</label></section><section id="l10" class="lesson"><span class="eyebrow">LESSON 11</span><h2 id="topic-13">InTouchViewApp：顯示 Galaxy 資料</h2><p>受管理 InTouch 使用 WindowMaker 編輯，WindowViewer 執行。</p><details ><summary>展開本節 5 個圖文操作步驟</summary><article class="stepcard"><figure><button class="zoom" data-image="assets/step-11-01.svg" aria-label="放大步驟 11-1 畫面"><img src="assets/step-11-01.svg" alt="步驟 11-1：由 $InTouchViewApp 建獨立衍生範本，開啟並初始化練習應用。" loading="lazy"></button><figcaption>使用者提供：InTouchViewApp Templates</figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 11.01</span><h3>由 $InTouchViewApp 建獨立衍生範本，開啟並初始化練習應用。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-11-02.svg" aria-label="放大步驟 11-2 畫面"><img src="assets/step-11-02.svg" alt="步驟 11-2：WindowMaker 建立 AHU_Main；嵌入已設定 Galaxy 參照的 Industrial Graphic。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/media/AVEVA%20InTouch%20HMI%20-%20Getting%20Started%20Guide.pdf" target="_blank" rel="noopener">AVEVA InTouch HMI Getting Started，PDF p.47，Galaxy 參照範例</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 11.02</span><h3>WindowMaker 建立 AHU_Main；嵌入已設定 Galaxy 參照的 Industrial Graphic。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-11-03.svg" aria-label="放大步驟 11-3 畫面"><img src="assets/step-11-03.svg" alt="步驟 11-3：綁定 AHU_001.RoomTemp、FanRunning 與品質提示。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/media/AVEVA%20InTouch%20HMI%20-%20Getting%20Started%20Guide.pdf" target="_blank" rel="noopener">AVEVA InTouch HMI Getting Started，PDF p.43，Reactor 範例非 AHU</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 11.03</span><h3>綁定 AHU_001.RoomTemp、FanRunning 與品質提示。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-11-04.svg" aria-label="放大步驟 11-4 畫面"><img src="assets/step-11-04.svg" alt="步驟 11-4：儲存關閉、簽入，建立應用實例並指派至 ViewEngine。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/media/AVEVA%20InTouch%20HMI%20-%20Getting%20Started%20Guide.pdf" target="_blank" rel="noopener">AVEVA InTouch HMI Getting Started，PDF p.41，ViewEngine 範例</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 11.04</span><h3>儲存關閉、簽入，建立應用實例並指派至 ViewEngine。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-11-05.svg" aria-label="放大步驟 11-5 畫面"><img src="assets/step-11-05.svg" alt="步驟 11-5：部署至測試操作站，確認畫面與 Object Viewer 相符。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/media/AVEVA%20InTouch%20HMI%20-%20Getting%20Started%20Guide.pdf" target="_blank" rel="noopener">AVEVA InTouch HMI Getting Started，PDF p.43，Reactor 範例非 AHU</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 11.05</span><h3>部署至測試操作站，確認畫面與 Object Viewer 相符。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article></details><div class="check"><b>驗收與注意</b><br>來源圖是 Reactor 應用；你要替換的是 AHU_001 的屬性參照。受管理應用從 IDE 維護。</div><label><input data-complete="10" type="checkbox"> 已完成本節練習</label></section><section id="l11" class="lesson"><span class="eyebrow">LESSON 12</span><h2 id="topic-14">警報與歷史資料</h2><p>先做唯讀監看，命令寫入需依 PLC 的控制與連鎖設計另行驗證。</p><details ><summary>展開本節 4 個圖文操作步驟</summary><article class="stepcard"><figure><button class="zoom" data-image="assets/step-12-01.svg" aria-label="放大步驟 12-1 畫面"><img src="assets/step-12-01.svg" alt="步驟 12-1：教學高溫條件：高於 25°C 持續 30 秒；低於 24.5°C 恢復。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/hmi-scada/application-server/IDE.pdf" target="_blank" rel="noopener">AVEVA Application Server 手冊，2020，PDF p.123，舊版介面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 12.01</span><h3>教學高溫條件：高於 25°C 持續 30 秒；低於 24.5°C 恢復。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-12-02.svg" aria-label="放大步驟 12-2 畫面"><img src="assets/step-12-02.svg" alt="步驟 12-2：依版本配置延遲與死區，測試發生、確認及恢復。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/hmi-scada/application-server/IDE.pdf" target="_blank" rel="noopener">AVEVA Application Server 手冊，2020，PDF p.123，舊版介面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 12.02</span><h3>依版本配置延遲與死區，測試發生、確認及恢復。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-12-03.svg" aria-label="放大步驟 12-3 畫面"><img src="assets/step-12-03.svg" alt="步驟 12-3：溫度與壓差啟用 History，AppEngine 配置 Historian 目的地。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/hmi-scada/application-server/IDE.pdf" target="_blank" rel="noopener">AVEVA Application Server 手冊，2020，PDF p.349，舊版介面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 12.03</span><h3>溫度與壓差啟用 History，AppEngine 配置 Historian 目的地。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-12-04.svg" aria-label="放大步驟 12-4 畫面"><img src="assets/step-12-04.svg" alt="步驟 12-4：確認 Historian 元件、授權與服務，再查趨勢及品質。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/hmi-scada/application-server/IDE.pdf" target="_blank" rel="noopener">AVEVA Application Server 手冊，2020，PDF p.354，舊版介面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 12.04</span><h3>確認 Historian 元件、授權與服務，再查趨勢及品質。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article></details><div class="check"><b>驗收與注意</b><br>警報採 Application Server Attribute 設定，圖示欄位依版本不同。啟用 History 後仍需驗證實際收集。</div><label><input data-complete="11" type="checkbox"> 已完成本節練習</label></section><section id="l12" class="lesson"><span class="eyebrow">LESSON 13</span><h2 id="topic-15">主備切換測試與限制</h2><p>先分別驗證兩個來源，最後才測試整合後的切換行為。</p><details ><summary>展開本節 5 個圖文操作步驟</summary><article class="stepcard"><figure><button class="zoom" data-image="assets/step-13-01.svg" aria-label="放大步驟 13-1 畫面"><img src="assets/step-13-01.svg" alt="步驟 13-1：記錄正常來源、PLC 值、時間與資料品質。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/hmi-scada/application-server/ObjectViewer.pdf" target="_blank" rel="noopener">AVEVA Object Viewer 手冊，2020，PDF p.10，舊版介面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 13.01</span><h3>記錄正常來源、PLC 值、時間與資料品質。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-13-02.svg" aria-label="放大步驟 13-2 畫面"><img src="assets/step-13-02.svg" alt="步驟 13-2：在測試環境停止主要 OI 服務，保持備用與 PLC 正常。" loading="lazy"></button><figcaption><a href="https://insourcesolutions.helpjuice.com/aveva-communication-drivers-tech-notes/common-causes-of-oi-server-communication-issues" target="_blank" rel="noopener">InSource 技術文章：Activate 通訊驅動，公開畫面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 13.02</span><h3>在測試環境停止主要 OI 服務，保持備用與 PLC 正常。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-13-03.svg" aria-label="放大步驟 13-3 畫面"><img src="assets/step-13-03.svg" alt="步驟 13-3：觀察 RDI 來源狀態、切換耗時、數值與品質變化。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/hmi-scada/application-server/ObjectViewer.pdf" target="_blank" rel="noopener">AVEVA Object Viewer 手冊，2020，PDF p.10，舊版介面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 13.03</span><h3>觀察 RDI 來源狀態、切換耗時、數值與品質變化。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-13-04.svg" aria-label="放大步驟 13-4 畫面"><img src="assets/step-13-04.svg" alt="步驟 13-4：恢復主要來源，記錄實際回切行為，不預設一定自動回切。" loading="lazy"></button><figcaption><a href="https://gunnerabuzaki2.github.io/aveva-application-server/lessons/L30-DI-Redundancy.html" target="_blank" rel="noopener">公開技術教材：DI Redundancy，General 頁，非你的環境</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 13.04</span><h3>恢復主要來源，記錄實際回切行為，不預設一定自動回切。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article><article class="stepcard"><figure><button class="zoom" data-image="assets/step-13-05.svg" aria-label="放大步驟 13-5 畫面"><img src="assets/step-13-05.svg" alt="步驟 13-5：停止 PLC 通訊，確認兩邊失效時畫面標示無效，不維持正常假象。" loading="lazy"></button><figcaption><a href="https://cdn.logic-control.com/docs/aveva/hmi-scada/application-server/ObjectViewer.pdf" target="_blank" rel="noopener">AVEVA Object Viewer 手冊，2020，PDF p.10，舊版介面</a></figcaption></figure><div class="stepcopy"><span class="eyebrow">STEP 13.05</span><h3>停止 PLC 通訊，確認兩邊失效時畫面標示無效，不維持正常假象。</h3><p>點擊左圖，選擇藍色編號查看詳細功能與操作。截圖保留來源環境，請對照本課程設定。</p></div></article></details><div class="check"><b>驗收與注意</b><br>本教材未實測現場設備。完成每項並記錄結果後，才能判定你的環境通過驗收。</div><label><input data-complete="12" type="checkbox"> 已完成本節練習</label></section></div></div>
<section class="lab" id="lab"><span class="eyebrow" style="color:#a6caff">概念模擬 · 不連接現場</span><h2 id="topic-16">主要來源故障，備用能接手嗎？</h2><img class="labimage" src="assets/rdi-general.png" alt="RedundantDIObject 主備來源設定參考"><div class="controls"><label><input type="checkbox" id="plc" checked> PLC 可用</label><label><input type="checkbox" id="primary" checked> 主要 OI 可用</label><label><input type="checkbox" id="backup" checked> 備用 OI 可用</label><label><input type="checkbox" id="engine" checked> AppEngine 可用</label></div><div class="result" id="result" aria-live="polite"></div><p id="reason"></p><button id="reset">重設模擬</button><p>模擬採「主要優先」規則，只解釋故障範圍。實際切換與回切須依 RDI 設定、逾時與資料品質驗收，不代表產品實測結果。</p></section>
<section class="intro quiz"><h2 id="topic-17">快速檢查：兩條來源都讀不到同一台 PLC 時？</h2><img class="labimage" src="assets/values.png" alt="Object Viewer 的品質與狀態欄位參考"><button data-answer="0">備用來源一定可以補救 PLC 故障</button><button data-answer="1">兩條來源都可能失效，需顯示資料無效</button><p id="feedback" aria-live="polite"></p></section><footer><b>教材範圍</b><p>每個圖文操作步驟使用相關軟體畫面：你的 IDE 截圖、AVEVA 官方手冊截圖（含 2020 舊版及 2023 MBTCP）與公開技術教材。紅框是本教材加上的標示，來源原始名稱與數值保留。實際軟體為 System Platform 2023 R2 SP1 時，欄位位置可能不同。本教材未連接或實測現場 PLC。</p><b>參考資料</b><p><a href="https://docs.aveva.com/" target="_blank" rel="noopener">AVEVA 官方文件：依已安裝版本查 Application Server、MBTCP 與 InTouch</a><br><a href="https://docs.aveva.com/bundle/sp-cdp-drivers-2023/page/359500.html" target="_blank" rel="noopener">Device Group 與 DDE／SuiteLink Topic 說明</a><br><a href="https://cdn.logic-control.com/docs/aveva/communications-pack/OIMBTCP.pdf" target="_blank" rel="noopener">AVEVA MBTCP 驅動手冊（代理商託管）</a></p><h3>圖像來源與版本</h3><ul><li><a href="https://cdn.logic-control.com/docs/aveva/communications-pack/OIMBTCP.pdf" target="_blank" rel="noopener">AVEVA MBTCP Driver 手冊，2023，PDF p.11</a></li><li><a href="https://insourcesolutions.helpjuice.com/aveva-communication-drivers-tech-notes/common-causes-of-oi-server-communication-issues" target="_blank" rel="noopener">InSource 技術文章：Activate 通訊驅動，公開畫面</a></li><li><a href="https://gunnerabuzaki2.github.io/aveva-application-server/lessons/L30-DI-Redundancy.html" target="_blank" rel="noopener">公開技術教材：Deployment 檢視，拓樸僅供參考</a></li><li><a href="https://cdn.logic-control.com/docs/aveva/hmi-scada/application-server/IDE.pdf" target="_blank" rel="noopener">AVEVA Application Server 手冊，2020，PDF p.354，舊版介面</a></li><li><a href="https://cdn.logic-control.com/docs/aveva/hmi-scada/application-server/ObjectViewer.pdf" target="_blank" rel="noopener">AVEVA Object Viewer 手冊，2020，PDF p.10，舊版介面</a></li><li><a href="https://cdn.logic-control.com/media/AVEVA%20InTouch%20HMI%20-%20Getting%20Started%20Guide.pdf" target="_blank" rel="noopener">AVEVA InTouch HMI Getting Started，PDF p.41，ViewEngine 範例</a></li><li><a href="https://cdn.logic-control.com/docs/aveva/hmi-scada/intouch/ITAppManagement.pdf" target="_blank" rel="noopener">AVEVA InTouch Application Management，2020，PDF p.56，解析度設定</a></li></ul></footer></main><dialog id="viewer" aria-labelledby="ui-heading"><header class="ui-dialog-header"><div><h2 id="ui-heading">軟體介面功能與操作</h2><p>點圖上編號或欄位清單，即可查看功能、範例與操作步驟。</p></div><button id="close" type="button" aria-label="關閉功能說明">關閉 ✕</button></header><div class="ui-guide-body"><section class="ui-figure-pane" aria-label="可點選軟體介面"><div class="ui-figure-toolbar"><button id="ui-toggle-pins" type="button" aria-pressed="true">隱藏編號</button><span>藍色編號可點選，紅色表示目前欄位。</span></div><div class="ui-stage"><img id="large" alt="軟體介面"><div class="ui-pins" id="ui-pins"></div></div><p id="ui-current-step" class="ui-current-step"></p><p class="ui-selection" id="ui-selection" role="status" aria-live="polite"></p><nav id="ui-field-list" class="ui-field-list" aria-label="介面欄位清單"></nav></section><aside class="ui-detail-pane"><div class="ui-detail-controls"><button id="ui-step-tab" type="button">本步操作</button><button id="ui-prev-field" type="button">上一欄位</button><button id="ui-next-field" type="button">下一欄位</button></div><div id="ui-detail" class="ui-detail" tabindex="-1" aria-live="polite"></div></aside></div></dialog><script src="app.js"></script><script src="ui-guide.js"></script></html>